<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4022.30">
	<DataTypes>
		<DataType>
			<Name GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom" AutoDeleteType="true">EL6inData22B</Name>
			<Comment>
				<![CDATA[ This data type is corresponding to the
   EL-6xxx data structure used in the
   TwinCAT SystemManager
   (EL-6xxx version using 22 data bytes) 
]]>
			</Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Status</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom" AutoDeleteType="true">EL6outData22B</Name>
			<Comment>
				<![CDATA[ This data type is corresponding to the
   EL-6xxx data structure used in the
   TwinCAT SystemManager
   (EL-6xxx version using 22 data bytes) 
]]>
			</Comment>
			<BitSize>192</BitSize>
			<SubItem>
				<Name>Ctrl</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>D</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000001}">BYTE</Type>
				<ArrayInfo>
					<LBound>0</LBound>
					<Elements>22</Elements>
				</ArrayInfo>
				<BitSize>176</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000000000041}" TcBaseType="true" HideSubItems="true" CName="AmsNetId">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
	</DataTypes>
	<Project ProjectGUID="{A09982C8-E87D-4F3B-944D-C3EA0DB6717C}" TargetNetId="172.21.132.34.1.1" ShowHideConfigurations="#x306">
		<System>
			<Licenses CacheOrCheckLicensesOnStartup="true">
				<Target>
					<ManualSelect>{3EBB9639-5FF3-42B6-8847-35C70DC013C8}</ManualSelect>
					<ManualSelect>{BCA6EE0A-9CE1-4D3F-98CA-413ABC0D94FD}</ManualSelect>
					<ManualSelect Instances="250">{103F30C9-DF25-439E-837B-9DF80CB9356C}</ManualSelect>
					<ManualSelect>{E008E3C8-6BD9-491C-B673-DC45CC7AA4F1}</ManualSelect>
					<TargetSelect TargetId="2">{3EBB9639-5FF3-42B6-8847-35C70DC013C8}</TargetSelect>
					<TargetSelect TargetId="2">{66689887-CCBD-452C-AC9A-039D997C6E66}</TargetSelect>
					<TargetSelect TargetId="2">{BCA6EE0A-9CE1-4D3F-98CA-413ABC0D94FD}</TargetSelect>
					<TargetSelect TargetId="2">{103F30C9-DF25-439E-837B-9DF80CB9356C}</TargetSelect>
					<TargetSelect TargetId="2">{E008E3C8-6BD9-491C-B673-DC45CC7AA4F1}</TargetSelect>
					<LicenseDevice DongleHardwareId="2" DongleDevice="#x03020003" DongleLevel="90"/>
				</Target>
			</Licenses>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="100000" AmsPort="350" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
				<Task Id="4" Priority="15" CycleTime="100000" AmsPort="351" AdtTasks="true">
					<Name>ComTask</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{18EFBA15-9C93-4A93-B3B8-48ADA6D90958}" Name="plc_lamp_vac" PrjFilePath="plc_lamp_vac\plc_lamp_vac.plcproj" TmcFilePath="plc_lamp_vac\plc_lamp_vac.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="2" TmcPath="plc_lamp_vac\plc_lamp_vac.tmc">
					<Name>plc_lamp_vac Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>ComTask Inputs</Name>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_C2_PTM_01</Name>
							<Comment>
								<![CDATA[SERIAL IO]]>
							</Comment>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_C2_PTM_02</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_C2_PTM_03</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_C2_PTM_04</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_GJ1_PTM_01</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_GJ1_PTM_02</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_GJ1_PTM_03</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_GJ1_PTM_04</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_ROUGH_PTM_01</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_C1_PTM_01</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_CATCH_PTM_01</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_CATCH_PTM_02</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_KTOF_PTM_01</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_GJ2_PTM_01</Name>
							<Comment>
								<![CDATA[Leybolds]]>
							</Comment>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_GJ2_PTM_02</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_GJ2_PTM_03</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComIn_LAMP_GJ2_PTM_04</Name>
							<Type GUID="{0146173C-D895-D219-E209-CC005AC77636}" Namespace="Tc2_SerialCom">EL6inData22B</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>ComTask Outputs</Name>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_C2_PTM_01</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_C2_PTM_02</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_C2_PTM_03</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_C2_PTM_04</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_GJ1_PTM_01</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_GJ1_PTM_02</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_GJ1_PTM_03</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_GJ1_PTM_04</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_ROUGH_PTM_01</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_C1_PTM_01</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_CATCH_PTM_01</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_CATCH_PTM_02</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_KTOF_PTM_01</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_GJ2_PTM_01</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_GJ2_PTM_02</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_GJ2_PTM_03</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
						<Var>
							<Name>GVL_COM.stComOut_LAMP_GJ2_PTM_04</Name>
							<Type GUID="{D6B0A42D-897A-4B90-95E8-3C741C3CE3EE}" Namespace="Tc2_SerialCom">EL6outData22B</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>LCLS_Vacuum.Global_Variables.g_stSystem.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_General.DefaultGlobals.stSys.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_Vacuum.LCLS_Vacuum_Serial.LCLS_Vacuum.Global_Variables.g_stSystem.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>DIAGNOSTICS.i_sAMSNetID</Name>
							<Comment>
								<![CDATA[Link the sAMSNetID to the Etherat Master netID]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>DIAGNOSTICS.fbEcatDiag.I_AMSNetId</Name>
							<Comment>
								<![CDATA[Link to the AMSNETID name in the ethercat master info.]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error Active when no Error is present]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_02.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_02.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error Active when no Error is present]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_03.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_03.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error Active when no Error is present]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_04.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_04.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error Active when no Error is present]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_01.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_01.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_02.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_02.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_02.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_02.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_03.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_03.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_03.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_03.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_04.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_04.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_04.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_04.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_01.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_01.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_02.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_02.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_02.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_02.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_03.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_03.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_03.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_03.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_04.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_04.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_04.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_04.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_01.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_01.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_02.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_02.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_02.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_02.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_PTM_01.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_PTM_01.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C1_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C1_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C1_PTM_01.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C1_PTM_01.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.KTOF_PTM_01.i_xAtSpd</Name>
							<Comment>
								<![CDATA[ Normaml operation when true]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.KTOF_PTM_01.i_xFaultNC</Name>
							<Comment>
								<![CDATA[ Error]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.KTOF_PTM_01.i_xWarn</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.KTOF_PTM_01.i_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_GPI_02.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_GPI_03.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_GPI_04.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_GCC_01.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_GCC_01.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_GCC_02.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_GCC_02.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_GCC_02.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_GCC_01.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_GCC_01.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C1_GHC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_VRC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_VRC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_VRC_03.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_VRC_03.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_VRC_02.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_VRC_02.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>MAIN.b_CloseVGCs</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_02.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_03.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_PTM_04.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_01.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_01.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_01.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_02.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_02.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_02.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_02.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_03.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_03.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_03.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_03.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_04.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_04.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_04.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_PTM_04.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_01.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_01.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_01.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_02.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_02.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_02.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_02.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_03.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_03.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_03.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_03.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_04.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_04.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_04.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_PTM_04.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_01.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_01.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_01.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_02.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_02.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_02.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_PTM_02.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_PTM_01.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_PTM_01.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_PTM_01.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C1_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C1_PTM_01.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C1_PTM_01.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C1_PTM_01.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.KTOF_PTM_01.q_RunDO</Name>
							<Comment>
								<![CDATA[ Start/Stop for TC110 link this output to the Pumping station bit]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.KTOF_PTM_01.q_PumpingStation</Name>
							<Comment>
								<![CDATA[ Start/Stop interlock]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.KTOF_PTM_01.q_xRemote</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.KTOF_PTM_01.q_xReset</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C2_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_CATCH_GCC_02.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ1_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_GJ2_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_C1_GHC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Active Low ]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_VRC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_VRC_03.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.LAMP_ROUGH_VRC_02.q_xCLS_DO</Name>
							<Type>BOOL</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="8">
						<Name>PlcTask Retains</Name>
						<Var>
							<Name>PMPS_GVL.SuccessfulPreemption</Name>
							<Comment>
								<![CDATA[ Any time BPTM applies a new BP request which is confirmed]]>
							</Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>PMPS_GVL.AccumulatedFF</Name>
							<Comment>
								<![CDATA[ Any time a FF occurs]]>
							</Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
					</Vars>
					<TaskPouOids>
						<TaskPouOid Prio="15" OTCID="#x08502001"/>
						<TaskPouOid Prio="20" OTCID="#x08502002"/>
					</TaskPouOids>
				</Instance>
			</Project>
		</Plc>
		<Io>
			<Device File="Device 1 (EtherCAT).xti" Id="1"/>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{00000000-2001-0850-0020-500810000403}" Id="#x02030010"/>
		<MappingInfo Identifier="{00000000-2002-0850-0120-500831000403}" Id="#x02030020"/>
		<OwnerA Name="TIPC^plc_lamp_vac^plc_lamp_vac Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PLC_E0_EK1200^LAMP_PLC_E11_EL6002">
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[0]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[10]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[11]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[12]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[13]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[14]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[15]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[16]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[17]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[18]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[19]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[1]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[20]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[21]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[2]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[3]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[4]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[5]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[6]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[7]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[8]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^D[9]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_01^Status" VarB="COM TxPDO-Map Inputs Channel 1^Status" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[0]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[10]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[11]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[12]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[13]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[14]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[15]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[16]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[17]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[18]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[19]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[1]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[20]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[21]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[2]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[3]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[4]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[5]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[6]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[7]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[8]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^D[9]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_02^Status" VarB="COM TxPDO-Map Inputs Channel 2^Status" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^Ctrl" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[0]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[10]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[11]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[12]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[13]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[14]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[15]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[16]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[17]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[18]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[19]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[1]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[20]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[21]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[2]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[3]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[4]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[5]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[6]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[7]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[8]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_01^D[9]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^Ctrl" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[0]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[10]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[11]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[12]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[13]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[14]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[15]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[16]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[17]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[18]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[19]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[1]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[20]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[21]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[2]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[3]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[4]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[5]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[6]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[7]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[8]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_02^D[9]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PLC_E0_EK1200^LAMP_PLC_E12_EL6002">
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[0]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[10]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[11]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[12]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[13]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[14]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[15]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[16]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[17]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[18]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[19]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[1]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[20]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[21]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[2]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[3]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[4]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[5]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[6]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[7]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[8]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^D[9]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_03^Status" VarB="COM TxPDO-Map Inputs Channel 1^Status" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[0]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[10]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[11]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[12]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[13]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[14]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[15]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[16]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[17]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[18]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[19]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[1]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[20]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[21]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[2]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[3]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[4]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[5]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[6]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[7]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[8]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^D[9]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ2_PTM_04^Status" VarB="COM TxPDO-Map Inputs Channel 2^Status" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^Ctrl" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[0]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[10]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[11]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[12]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[13]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[14]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[15]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[16]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[17]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[18]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[19]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[1]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[20]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[21]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[2]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[3]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[4]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[5]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[6]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[7]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[8]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_03^D[9]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^Ctrl" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[0]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[10]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[11]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[12]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[13]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[14]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[15]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[16]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[17]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[18]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[19]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[1]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[20]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[21]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[2]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[3]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[4]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[5]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[6]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[7]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[8]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ2_PTM_04^D[9]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PLC_E0_EK1200^LAMP_PLC_E6_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ2_PTM_01.i_xAtSpd" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ2_PTM_01.i_xFaultNC" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ2_PTM_02.i_xAtSpd" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ2_PTM_02.i_xFaultNC" VarB="Channel 3^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PLC_E0_EK1200^LAMP_PLC_E7_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ2_PTM_01.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ2_PTM_02.q_RunDO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ2_PTM_03.q_RunDO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ2_PTM_04.q_RunDO" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PLC_E0_EK1200^LAMP_PLC_E8_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ2_PTM_03.i_xAtSpd" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ2_PTM_03.i_xFaultNC" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ2_PTM_04.i_xAtSpd" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ2_PTM_04.i_xFaultNC" VarB="Channel 3^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PLC_E0_EK1200^LAMP_PLC_E9_EL2794">
				<Link VarA="PlcTask Outputs^MAIN.b_CloseVGCs" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^KTOF_PNL1_EP01_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.KTOF_PTM_01.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.KTOF_PTM_01.i_xFaultNC" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.KTOF_PTM_01.i_xRemote" VarB="Channel 3^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^KTOF_PNL1_EP02_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.KTOF_PTM_01.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.KTOF_PTM_01.q_xReset" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^KTOF_PNL1_EP03_EP6002-0002">
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[0]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[10]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[11]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[12]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[13]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[14]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[15]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[16]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[17]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[18]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[19]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[1]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[20]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[21]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[2]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[3]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[4]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[5]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[6]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[7]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[8]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^D[9]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_KTOF_PTM_01^Status" VarB="COM TxPDO-Map Inputs Channel 1^Status" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^Ctrl" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[0]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[10]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[11]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[12]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[13]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[14]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[15]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[16]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[17]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[18]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[19]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[1]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[20]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[21]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[2]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[3]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[4]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[5]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[6]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[7]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[8]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_KTOF_PTM_01^D[9]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP01_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_01.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_01.i_xFaultNC" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_01.i_xRemote" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_02.i_xAtSpd" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_02.i_xFaultNC" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_02.i_xRemote" VarB="Channel 7^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP02_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C2_PTM_01.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C2_PTM_01.q_xReset" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C2_PTM_02.q_RunDO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C2_PTM_02.q_xReset" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP03_EP6002-0002">
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[0]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[10]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[11]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[12]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[13]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[14]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[15]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[16]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[17]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[18]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[19]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[1]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[20]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[21]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[2]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[3]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[4]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[5]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[6]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[7]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[8]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^D[9]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_01^Status" VarB="COM TxPDO-Map Inputs Channel 1^Status" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[0]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[10]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[11]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[12]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[13]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[14]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[15]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[16]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[17]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[18]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[19]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[1]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[20]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[21]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[2]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[3]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[4]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[5]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[6]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[7]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[8]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^D[9]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_02^Status" VarB="COM TxPDO-Map Inputs Channel 2^Status" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^Ctrl" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[0]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[10]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[11]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[12]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[13]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[14]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[15]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[16]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[17]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[18]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[19]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[1]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[20]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[21]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[2]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[3]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[4]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[5]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[6]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[7]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[8]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_01^D[9]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^Ctrl" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[0]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[10]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[11]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[12]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[13]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[14]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[15]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[16]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[17]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[18]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[19]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[1]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[20]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[21]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[2]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[3]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[4]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[5]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[6]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[7]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[8]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_02^D[9]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP04_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_03.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_03.i_xFaultNC" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_03.i_xRemote" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_04.i_xAtSpd" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_04.i_xFaultNC" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_PTM_04.i_xRemote" VarB="Channel 7^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP05_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C2_PTM_03.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C2_PTM_03.q_xReset" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C2_PTM_04.q_RunDO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C2_PTM_04.q_xReset" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP06_EP6002-0002">
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[0]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[10]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[11]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[12]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[13]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[14]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[15]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[16]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[17]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[18]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[19]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[1]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[20]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[21]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[2]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[3]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[4]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[5]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[6]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[7]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[8]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^D[9]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_03^Status" VarB="COM TxPDO-Map Inputs Channel 1^Status" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[0]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[10]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[11]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[12]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[13]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[14]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[15]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[16]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[17]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[18]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[19]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[1]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[20]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[21]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[2]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[3]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[4]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[5]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[6]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[7]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[8]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^D[9]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C2_PTM_04^Status" VarB="COM TxPDO-Map Inputs Channel 2^Status" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^Ctrl" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[0]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[10]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[11]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[12]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[13]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[14]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[15]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[16]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[17]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[18]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[19]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[1]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[20]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[21]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[2]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[3]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[4]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[5]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[6]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[7]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[8]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_03^D[9]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^Ctrl" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[0]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[10]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[11]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[12]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[13]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[14]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[15]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[16]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[17]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[18]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[19]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[1]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[20]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[21]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[2]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[3]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[4]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[5]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[6]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[7]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[8]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C2_PTM_04^D[9]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP07_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_01.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_01.i_xFaultNC" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_01.i_xRemote" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_02.i_xAtSpd" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_02.i_xFaultNC" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_02.i_xRemote" VarB="Channel 7^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP08_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ1_PTM_01.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ1_PTM_01.q_xReset" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ1_PTM_02.q_RunDO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ1_PTM_02.q_xReset" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP09_EP6002-0002">
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[0]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[10]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[11]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[12]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[13]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[14]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[15]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[16]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[17]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[18]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[19]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[1]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[20]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[21]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[2]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[3]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[4]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[5]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[6]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[7]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[8]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^D[9]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_01^Status" VarB="COM TxPDO-Map Inputs Channel 1^Status" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[0]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[10]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[11]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[12]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[13]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[14]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[15]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[16]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[17]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[18]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[19]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[1]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[20]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[21]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[2]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[3]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[4]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[5]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[6]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[7]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[8]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^D[9]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_02^Status" VarB="COM TxPDO-Map Inputs Channel 2^Status" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^Ctrl" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[0]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[10]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[11]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[12]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[13]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[14]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[15]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[16]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[17]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[18]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[19]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[1]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[20]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[21]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[2]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[3]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[4]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[5]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[6]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[7]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[8]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_01^D[9]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^Ctrl" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[0]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[10]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[11]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[12]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[13]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[14]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[15]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[16]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[17]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[18]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[19]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[1]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[20]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[21]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[2]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[3]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[4]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[5]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[6]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[7]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[8]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_02^D[9]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP10_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_03.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_03.i_xFaultNC" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_03.i_xRemote" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_04.i_xAtSpd" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_04.i_xFaultNC" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_PTM_04.i_xRemote" VarB="Channel 7^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP11_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ1_PTM_03.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ1_PTM_03.q_xReset" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ1_PTM_04.q_RunDO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ1_PTM_04.q_xReset" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL1_EP12_EP6002-0002">
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[0]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[10]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[11]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[12]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[13]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[14]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[15]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[16]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[17]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[18]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[19]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[1]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[20]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[21]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[2]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[3]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[4]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[5]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[6]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[7]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[8]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^D[9]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_03^Status" VarB="COM TxPDO-Map Inputs Channel 1^Status" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[0]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[10]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[11]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[12]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[13]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[14]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[15]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[16]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[17]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[18]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[19]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[1]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[20]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[21]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[2]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[3]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[4]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[5]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[6]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[7]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[8]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^D[9]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_GJ1_PTM_04^Status" VarB="COM TxPDO-Map Inputs Channel 2^Status" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^Ctrl" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[0]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[10]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[11]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[12]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[13]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[14]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[15]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[16]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[17]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[18]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[19]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[1]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[20]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[21]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[2]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[3]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[4]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[5]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[6]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[7]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[8]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_03^D[9]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^Ctrl" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[0]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[10]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[11]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[12]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[13]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[14]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[15]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[16]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[17]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[18]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[19]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[1]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[20]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[21]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[2]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[3]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[4]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[5]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[6]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[7]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[8]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_GJ1_PTM_04^D[9]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP13_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C1_PTM_01.i_xAtSpd" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C1_PTM_01.i_xFaultNC" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C1_PTM_01.i_xRemote" VarB="Channel 7^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_PTM_01.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_PTM_01.i_xFaultNC" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_PTM_01.i_xRemote" VarB="Channel 3^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP14_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C1_PTM_01.q_RunDO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C1_PTM_01.q_xReset" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_ROUGH_PTM_01.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_ROUGH_PTM_01.q_xReset" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP15_EP6002-0002">
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[0]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[10]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[11]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[12]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[13]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[14]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[15]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[16]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[17]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[18]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[19]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[1]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[20]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[21]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[2]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[3]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[4]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[5]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[6]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[7]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[8]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^D[9]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_C1_PTM_01^Status" VarB="COM TxPDO-Map Inputs Channel 2^Status" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[0]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[10]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[11]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[12]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[13]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[14]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[15]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[16]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[17]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[18]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[19]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[1]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[20]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[21]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[2]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[3]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[4]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[5]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[6]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[7]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[8]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^D[9]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_ROUGH_PTM_01^Status" VarB="COM TxPDO-Map Inputs Channel 1^Status" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^Ctrl" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[0]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[10]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[11]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[12]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[13]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[14]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[15]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[16]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[17]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[18]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[19]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[1]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[20]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[21]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[2]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[3]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[4]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[5]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[6]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[7]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[8]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_C1_PTM_01^D[9]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^Ctrl" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[0]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[10]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[11]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[12]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[13]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[14]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[15]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[16]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[17]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[18]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[19]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[1]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[20]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[21]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[2]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[3]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[4]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[5]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[6]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[7]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[8]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_ROUGH_PTM_01^D[9]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP16_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_CATCH_PTM_01.i_xAtSpd" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_CATCH_PTM_01.i_xFaultNC" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_CATCH_PTM_02.i_xAtSpd" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_CATCH_PTM_02.i_xFaultNC" VarB="Channel 6^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP17_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_CATCH_PTM_01.q_RunDO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_CATCH_PTM_01.q_xReset" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_CATCH_PTM_02.q_RunDO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_CATCH_PTM_02.q_xReset" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP18_EP6002-0002">
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[0]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[10]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[11]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[12]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[13]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[14]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[15]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[16]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[17]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[18]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[19]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[1]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[20]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[21]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[2]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[3]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[4]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[5]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[6]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[7]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[8]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^D[9]" VarB="COM TxPDO-Map Inputs Channel 1^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_01^Status" VarB="COM TxPDO-Map Inputs Channel 1^Status" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[0]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 0" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[10]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 10" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[11]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 11" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[12]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 12" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[13]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 13" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[14]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 14" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[15]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 15" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[16]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 16" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[17]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 17" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[18]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 18" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[19]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 19" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[1]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 1" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[20]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 20" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[21]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 21" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[2]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 2" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[3]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 3" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[4]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 4" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[5]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 5" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[6]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 6" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[7]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 7" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[8]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 8" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^D[9]" VarB="COM TxPDO-Map Inputs Channel 2^Data In 9" AutoLink="true"/>
				<Link VarA="ComTask Inputs^GVL_COM.stComIn_LAMP_CATCH_PTM_02^Status" VarB="COM TxPDO-Map Inputs Channel 2^Status" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^Ctrl" VarB="COM RxPDO-Map Outputs Channel 1^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[0]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[10]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[11]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[12]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[13]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[14]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[15]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[16]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[17]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[18]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[19]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[1]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[20]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[21]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[2]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[3]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[4]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[5]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[6]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[7]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[8]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_01^D[9]" VarB="COM RxPDO-Map Outputs Channel 1^Data Out 9" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^Ctrl" VarB="COM RxPDO-Map Outputs Channel 2^Ctrl" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[0]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 0" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[10]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 10" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[11]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 11" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[12]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 12" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[13]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 13" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[14]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 14" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[15]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 15" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[16]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 16" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[17]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 17" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[18]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 18" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[19]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 19" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[1]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 1" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[20]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 20" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[21]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 21" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[2]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 2" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[3]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 3" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[4]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 4" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[5]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 5" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[6]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 6" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[7]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 7" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[8]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 8" AutoLink="true"/>
				<Link VarA="ComTask Outputs^GVL_COM.stComOut_LAMP_CATCH_PTM_02^D[9]" VarB="COM RxPDO-Map Outputs Channel 2^Data Out 9" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP19_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ2_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP20_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_GPI_02.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_GPI_03.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_GPI_04.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP21_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C2_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_CATCH_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_CATCH_GCC_02.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ1_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP22_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C2_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_CATCH_GCC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_CATCH_GCC_02.q_xHV_DIS" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ1_GCC_01.q_xHV_DIS" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP23_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_C1_GHC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_GJ2_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP24_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_C1_GHC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_GJ2_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP25_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_VRC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_VRC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_VRC_02.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_VRC_02.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_ROUGH_VRC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_ROUGH_VRC_02.q_xCLS_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^LAMP_PNL1_EP00_EP9128-0021^LAMP_PNL2_EP26_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_VRC_03.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.LAMP_ROUGH_VRC_03.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.LAMP_ROUGH_VRC_03.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
